<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<title>Island Wind–Hydrogen Microgrid · Annual Simulation Viewer</title>
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<meta name="description" content="3 × 6.2 MW wind, PEM electrolysis, 350 bar storage and ferry bunkering · Stornoway, full year 2023">
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Barlow:wght@400;500;600;700&family=Barlow+Semi+Condensed:wght@500;600;700&family=IBM+Plex+Mono:wght@400;500;600&display=swap">
<link rel="stylesheet" href="../viewer_core/viewer.css">
<script type="importmap">{"imports": {"three": "https://cdn.jsdelivr.net/npm/three@0.160.0/build/three.module.js", "three/addons/": "https://cdn.jsdelivr.net/npm/three@0.160.0/examples/jsm/"}}</script>
</head>
<body>
<div class="app">
  <header>
    <div class="brand"><h1>Island Wind–Hydrogen Microgrid</h1><span class="sub">3 × 6.2 MW wind, PEM electrolysis, 350 bar storage and ferry bunkering · Stornoway, full year 2023</span></div>
    <nav class="runs" aria-label="Scenario and display options">
      <div class="pick"><label for="scenario">Scenario</label><select id="scenario"></select></div>
      <label class="toggle"><input type="checkbox" id="labelsToggle" checked> Tags</label>
      <label class="toggle"><input type="checkbox" id="spToggle" checked> State points</label>
      <label class="toggle"><input type="checkbox" id="flowToggle" checked> Flow</label>
      <label class="toggle" title="Ambient occlusion (turn off on slow machines)"><input type="checkbox" id="aoToggle" checked> AO</label>
      <span class="navsep"></span>
      <a href="../index.html" class="btn" title="Return to portfolio hub">Hub ↗</a>
    </nav>
  </header>
  <main>
    <div class="stage">
      <div id="three"></div>
      <div id="tags"></div>
      <div id="tip"></div>
      <div id="inspect"></div>
      <div id="modelStatus" role="status"></div>
      <div class="view-tools"><button class="btn" id="topView" type="button">Top</button><button class="btn" id="frontView" type="button">Front</button><button class="btn" id="resetView" type="button">Reset</button></div>
      <div class="legend" id="legend"></div>
      <div class="hint">drag orbit · scroll zoom · right-drag pan · click equipment for specs</div>
    </div>
    <aside>
      <div class="clockbar">
        <div><div class="d" id="clockDate">–</div><div class="t" id="clock">–</div></div>
        <span class="run-tag" id="scenarioBadge">–</span>
      </div>
      <div class="tabs" role="tablist">
        <button data-tab="overview" aria-selected="true">Overview</button>
        <button data-tab="sp" id="tabSp" aria-selected="false">State points</button>
        <button data-tab="diag" id="tabDiag" aria-selected="false">Diagrams</button>
        <button data-tab="vars" aria-selected="false">Variables</button>
        <button data-tab="kpi" aria-selected="false">Annual KPIs</button>
      </div>
      <div class="tabpanes">
        <section class="pane on" data-tab="overview">
          <div class="cmds" id="cmds"></div>
          <h2>Live telemetry at cursor</h2>
          <table><thead id="sensHead"><tr><th>Channel</th><th>Sim.</th><th>Ref.</th><th>Δ</th></tr></thead><tbody id="sens"></tbody></table>
          <h2 id="ledgerTitle">Energy flows</h2>
          <div class="ledger" id="ledger"></div>
          <p class="note" id="sensorNote"></p>
          <p class="note" id="provenance"></p>
        </section>
        <section class="pane" data-tab="sp" id="spPane"><div id="spTables"></div>
          <p class="note">Hourly-mean states from full CoolProp equation-of-state solutions. Hover a row to locate the point in 3D.</p></section>
        <section class="pane" data-tab="diag" id="diagPane"></section>
        <section class="pane" data-tab="vars">
          <input class="vsearch" id="vsearch" type="search" placeholder="Search channels… (e.g. enthalpy, pressure, 5_T)">
          <p class="note" id="varCount" style="margin:0 0 6px"></p>
          <div class="vfocus" id="vfocus"><b id="vfTitle"></b><div class="stats" id="vfStats"></div><canvas id="monthly"></canvas></div>
          <div id="vars"></div>
        </section>
        <section class="pane" data-tab="kpi"><div id="kpis"></div></section>
      </div>
    </aside>
  </main>
  <footer>
    <div class="ctrl">
      <button id="play" type="button">Play</button>
      <div class="row"><button class="ghost" id="stepBack" type="button" title="Previous sample (←)">◀</button><button class="ghost" id="stepFwd" type="button" title="Next sample (→)">▶</button></div>
      <label for="speed">Playback
        <select id="speed"><option value="3600">1 h / s</option><option value="21600">6 h / s</option><option value="86400" selected>1 day / s</option><option value="604800">1 week / s</option><option value="2592000">1 month / s</option></select>
      </label>
    </div>
    <div class="chartwrap">
      <div class="charttools">
        <button class="btn" type="button" data-win="24">Day</button><button class="btn" type="button" data-win="168">Week</button><button class="btn" type="button" data-win="744">Month</button><button class="btn on" type="button" data-win="0">Year</button>
        <span class="sp"></span><span class="info" id="winInfo"></span>
      </div>
      <canvas id="chart" aria-label="Timeline: click or drag to seek, scroll to zoom"></canvas>
      <canvas id="overview" aria-label="Full-period overview: drag to move the window"></canvas>
    </div>
  </footer>
</div>
<script type="application/json" id="viewer-config">{"title": "Island Wind–Hydrogen Microgrid", "scenarios": [{"key": "base", "name": "Lewis 2023 · 3 × 6.2 MW wind · 8 MW PEM · 5 MW interconnector", "badge": "Base case"}, {"key": "weak_grid", "name": "Lewis 2023 · same plant · 2 MW interconnector (constrained grid)", "badge": "2 MW cable"}, {"key": "half_pem", "name": "Lewis 2023 · 3 × 6.2 MW wind · 4 MW PEM · 5 MW interconnector", "badge": "4 MW PEM"}], "scene": {"glb": "hydrogen_microgrid.glb", "meta": "hydrogen_microgrid_meta.json", "fov": 34, "groundTex": "", "groundRadius": 600, "camera": {"pos": [-150.0, 95.0, 210.0], "target": [40.0, 45.0, -220.0]}, "bindings": [{"type": "rotate", "nodes": ["WTG_1_Yaw"], "key": "wdir", "range": [0, 360], "angles": [90, -270], "axis": "y"}, {"type": "spin", "nodes": ["WTG_1_Rotor"], "key": "rpm1", "scale": 0.1047, "axis": "y"}, {"type": "rotate", "nodes": ["WTG_2_Yaw"], "key": "wdir", "range": [0, 360], "angles": [90, -270], "axis": "y"}, {"type": "spin", "nodes": ["WTG_2_Rotor"], "key": "rpm2", "scale": 0.1047, "axis": "y"}, {"type": "rotate", "nodes": ["WTG_3_Yaw"], "key": "wdir", "range": [0, 360], "angles": [90, -270], "axis": "y"}, {"type": "spin", "nodes": ["WTG_3_Rotor"], "key": "rpm3", "scale": 0.1047, "axis": "y"}], "flows": [{"path": "h2_lp", "key": "h2_rate", "colorKey": "C2_T", "range": [0, 160], "scale": 0.03, "spacing": 0.6, "radius": 0.07}, {"path": "h2_hp", "key": "h2_rate", "colorKey": "C6_T", "range": [0, 160], "scale": 0.03, "spacing": 0.6, "radius": 0.06}, {"path": "h2_bunker", "key": "bunker", "colorKey": "C8_T", "range": [0, 160], "scale": 0.004, "spacing": 0.6, "radius": 0.06}, {"path": "bunker_hose", "key": "bunker", "colorKey": "C8_T", "range": [0, 160], "scale": 0.004, "spacing": 0.5, "radius": 0.12}], "tags": [{"label": "WTG 1 · 6.2 MW", "anchor": "WTG1", "fmt": "{wtg1|2} MW · {rpm1|1} rpm"}, {"label": "WTG 2 · 6.2 MW", "anchor": "WTG2", "fmt": "{wtg2|2} MW · {rpm2|1} rpm"}, {"label": "WTG 3 · 6.2 MW", "anchor": "WTG3", "fmt": "{wtg3|2} MW · {rpm3|1} rpm"}, {"label": "PEM electrolysers", "anchor": "PEM2", "fmt": "{P_ely|2} MW · {h2_rate|0} kg/h · {V_cell|3} V"}, {"label": "Compression", "anchor": "Compressor", "fmt": "{P_comp|3} MW · {C5_T|0} °C stage 2"}, {"label": "H₂ store 188.5 m³", "anchor": "Store", "fmt": "{store_P|0} bar · {store_kg|0} kg"}, {"label": "Grid / interconnector", "anchor": "Grid", "fmt": "exp {export|2} · imp {import_|2} · curt {curtail|2} MW"}, {"label": "Ferry", "anchor": "Ferry", "fmt": "tank {ferry_soc|0} % · bunker {bunker|0} kg/h"}]}}</script>
<script type="module" src="../viewer_core/viewer.js"></script>
</body>
</html>
